
OS:Version,
  {10e06b80-25bf-4d2e-9240-397b64e62f29}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Material,
  {f650ff2f-264f-4c8f-afaa-a7b71a92ce7b}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {37fd134a-dc2b-4e45-b090-624b83b90af1}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {23c9990c-c30d-44e5-8324-71f259916a69}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {509565a5-524f-4182-80d8-5a4d80999f0f}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {5c0a140c-e99b-495a-bbd5-e64475fd618f}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {90fbb184-54b7-4511-9c19-ab1b0091567f}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {e72fd68c-3799-4f2f-8e51-2b3358785eb2}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {8c231863-1321-4681-81d3-ad92fd00d6a9}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {42fc1602-709e-4be1-a0f9-932eeabe458f}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b48cdaac-0981-44a2-a5fe-df228829f1ff}, !- Handle
  PolyIso,                                !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0282c18c-ae2a-4dd3-ae51-ee5d6b3e9eb0}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {28e383ed-f93d-4df9-9bb4-77c8312936bf}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {6252b13d-6858-4616-ac52-1a8d9f966356}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e32d7bc5-2e87-4f4d-ad84-9a6abe184eed}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {e23c2853-8e1b-4ee5-8649-1b3e9e07ff8c}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {f9760dd9-87f3-4e9d-a758-fbf729c168df}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {21c9aada-1024-4f35-bbb1-656d3254524a}, !- Handle
  Attic Roof Construction,                !- Name
  ,                                       !- Surface Rendering Name
  {e32d7bc5-2e87-4f4d-ad84-9a6abe184eed}, !- Layer 1
  {b48cdaac-0981-44a2-a5fe-df228829f1ff}, !- Layer 2
  {e72fd68c-3799-4f2f-8e51-2b3358785eb2}; !- Layer 3

OS:Construction,
  {7c14b5ca-db13-458c-998c-cf64cb89fe15}, !- Handle
  Generic Exterior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {28e383ed-f93d-4df9-9bb4-77c8312936bf}, !- Layer 1
  {f9760dd9-87f3-4e9d-a758-fbf729c168df}, !- Layer 2
  {42fc1602-709e-4be1-a0f9-932eeabe458f}, !- Layer 3
  {23c9990c-c30d-44e5-8324-71f259916a69}, !- Layer 4
  {f650ff2f-264f-4c8f-afaa-a7b71a92ce7b}; !- Layer 5

OS:Construction,
  {89b56155-1510-4efb-8044-4ffd4b3a0296}, !- Handle
  Generic Exposed Floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {5c0a140c-e99b-495a-bbd5-e64475fd618f}, !- Layer 1
  {0282c18c-ae2a-4dd3-ae51-ee5d6b3e9eb0}, !- Layer 2
  {42fc1602-709e-4be1-a0f9-932eeabe458f}, !- Layer 3
  {f9760dd9-87f3-4e9d-a758-fbf729c168df}; !- Layer 4

OS:Construction,
  {7fa0c414-d523-41e1-8edf-3f706abbc67f}, !- Handle
  Generic Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f9760dd9-87f3-4e9d-a758-fbf729c168df}, !- Layer 1
  {0282c18c-ae2a-4dd3-ae51-ee5d6b3e9eb0}, !- Layer 2
  {e23c2853-8e1b-4ee5-8649-1b3e9e07ff8c}; !- Layer 3

OS:Construction,
  {6af02139-a93b-453f-b3e6-6c0f8f54564b}, !- Handle
  Attic Floor Construction,               !- Name
  ,                                       !- Surface Rendering Name
  {e72fd68c-3799-4f2f-8e51-2b3358785eb2}, !- Layer 1
  {42fc1602-709e-4be1-a0f9-932eeabe458f}, !- Layer 2
  {e72fd68c-3799-4f2f-8e51-2b3358785eb2}; !- Layer 3

OS:Construction,
  {0f6b09be-d7f7-4210-8ea8-e71b08f2c469}, !- Handle
  Generic Underground Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {42fc1602-709e-4be1-a0f9-932eeabe458f}, !- Layer 1
  {37fd134a-dc2b-4e45-b090-624b83b90af1}, !- Layer 2
  {23c9990c-c30d-44e5-8324-71f259916a69}, !- Layer 3
  {f650ff2f-264f-4c8f-afaa-a7b71a92ce7b}; !- Layer 4

OS:Construction,
  {d0bc9656-82e3-4975-a5ef-608e2e08dff2}, !- Handle
  Generic Ground Slab,                    !- Name
  ,                                       !- Surface Rendering Name
  {42fc1602-709e-4be1-a0f9-932eeabe458f}, !- Layer 1
  {37fd134a-dc2b-4e45-b090-624b83b90af1}; !- Layer 2

OS:Construction,
  {dc3b1cea-cb2f-4f26-b0cb-578dc24acb84}, !- Handle
  Generic Shade,                          !- Name
  ,                                       !- Surface Rendering Name
  {4cdbeedb-8ebd-48a4-a4f1-a869291ab482}; !- Layer 1

OS:Material,
  {4cdbeedb-8ebd-48a4-a4f1-a869291ab482}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  0.1,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {0cba7a40-f938-4a82-963b-fea753249d0d}, !- Handle
  Generic Underground Roof,               !- Name
  ,                                       !- Surface Rendering Name
  {42fc1602-709e-4be1-a0f9-932eeabe458f}, !- Layer 1
  {37fd134a-dc2b-4e45-b090-624b83b90af1}, !- Layer 2
  {0282c18c-ae2a-4dd3-ae51-ee5d6b3e9eb0}, !- Layer 3
  {e23c2853-8e1b-4ee5-8649-1b3e9e07ff8c}; !- Layer 4

OS:Construction,
  {cdca439b-6ccd-4536-a0e3-b891bc238710}, !- Handle
  Generic Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f650ff2f-264f-4c8f-afaa-a7b71a92ce7b}, !- Layer 1
  {23c9990c-c30d-44e5-8324-71f259916a69}, !- Layer 2
  {f650ff2f-264f-4c8f-afaa-a7b71a92ce7b}; !- Layer 3

OS:Construction,
  {95b15536-5479-4eeb-8cb1-3b1fca6ec4e1}, !- Handle
  Generic Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {e32d7bc5-2e87-4f4d-ad84-9a6abe184eed}, !- Layer 1
  {42fc1602-709e-4be1-a0f9-932eeabe458f}, !- Layer 2
  {f9760dd9-87f3-4e9d-a758-fbf729c168df}, !- Layer 3
  {0282c18c-ae2a-4dd3-ae51-ee5d6b3e9eb0}, !- Layer 4
  {e23c2853-8e1b-4ee5-8649-1b3e9e07ff8c}; !- Layer 5

OS:Construction,
  {3c1894f1-cd74-4467-ac6e-efb308b3a3ba}, !- Handle
  Generic Single Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {90fbb184-54b7-4511-9c19-ab1b0091567f}; !- Layer 1

OS:Construction,
  {74a03c71-9584-48c7-96bc-8b0fc74fc09c}, !- Handle
  Generic Double Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {8c231863-1321-4681-81d3-ad92fd00d6a9}, !- Layer 1
  {509565a5-524f-4182-80d8-5a4d80999f0f}, !- Layer 2
  {90fbb184-54b7-4511-9c19-ab1b0091567f}; !- Layer 3

OS:Construction,
  {499f812b-512b-4966-a09b-4bf3629244ca}, !- Handle
  Generic Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e72fd68c-3799-4f2f-8e51-2b3358785eb2}; !- Layer 1

OS:Construction,
  {efc3e7f0-0013-4fc5-9233-8c116a927c8e}, !- Handle
  Generic Exterior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5c0a140c-e99b-495a-bbd5-e64475fd618f}, !- Layer 1
  {6252b13d-6858-4616-ac52-1a8d9f966356}, !- Layer 2
  {5c0a140c-e99b-495a-bbd5-e64475fd618f}; !- Layer 3

OS:Construction,
  {e884cd22-bbe7-42f2-bee9-b44d7f9f5ade}, !- Handle
  Generic Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {e23c2853-8e1b-4ee5-8649-1b3e9e07ff8c}, !- Layer 1
  {0282c18c-ae2a-4dd3-ae51-ee5d6b3e9eb0}, !- Layer 2
  {f9760dd9-87f3-4e9d-a758-fbf729c168df}; !- Layer 3

OS:DefaultConstructionSet,
  {e7a01ce4-1308-4209-b4b3-a56d361c602f}, !- Handle
  Default Generic Construction Set,       !- Name
  {77b017e1-91af-4319-b37a-85fa46e89fa0}, !- Default Exterior Surface Constructions Name
  {9d2e77ae-979c-4453-8b6c-efbe6b65119f}, !- Default Interior Surface Constructions Name
  {77b017e1-91af-4319-b37a-85fa46e89fa0}, !- Default Ground Contact Surface Constructions Name
  {55278a74-b7cb-4ce7-a402-a986180a50bb}, !- Default Exterior SubSurface Constructions Name
  {b4684b48-29d5-472c-b5fa-860a090118b5}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  {dc3b1cea-cb2f-4f26-b0cb-578dc24acb84}, !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9d2e77ae-979c-4453-8b6c-efbe6b65119f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e884cd22-bbe7-42f2-bee9-b44d7f9f5ade}, !- Floor Construction Name
  {cdca439b-6ccd-4536-a0e3-b891bc238710}, !- Wall Construction Name
  {7fa0c414-d523-41e1-8edf-3f706abbc67f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33339410-8e54-4ed3-84c3-d64a0c7932ab}, !- Handle
  Default Surface Constructions 2,        !- Name
  {89b56155-1510-4efb-8044-4ffd4b3a0296}, !- Floor Construction Name
  {7c14b5ca-db13-458c-998c-cf64cb89fe15}, !- Wall Construction Name
  {95b15536-5479-4eeb-8cb1-3b1fca6ec4e1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {77b017e1-91af-4319-b37a-85fa46e89fa0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d0bc9656-82e3-4975-a5ef-608e2e08dff2}, !- Floor Construction Name
  {0f6b09be-d7f7-4210-8ea8-e71b08f2c469}, !- Wall Construction Name
  {0cba7a40-f938-4a82-963b-fea753249d0d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b4684b48-29d5-472c-b5fa-860a090118b5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  {3c1894f1-cd74-4467-ac6e-efb308b3a3ba}, !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  {3c1894f1-cd74-4467-ac6e-efb308b3a3ba}, !- Glass Door Construction Name
  {499f812b-512b-4966-a09b-4bf3629244ca}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {55278a74-b7cb-4ce7-a402-a986180a50bb}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {74a03c71-9584-48c7-96bc-8b0fc74fc09c}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {efc3e7f0-0013-4fc5-9233-8c116a927c8e}, !- Door Construction Name
  {74a03c71-9584-48c7-96bc-8b0fc74fc09c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {74a03c71-9584-48c7-96bc-8b0fc74fc09c}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {87d539dc-3af8-4586-8623-9aa387bdd224}, !- Handle
  Attic Construction Set,                 !- Name
  ,                                       !- Default Exterior Surface Constructions Name
  {5f204480-84fb-48a1-82c1-3bbe75b7d9e0}, !- Default Interior Surface Constructions Name
  ,                                       !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5f204480-84fb-48a1-82c1-3bbe75b7d9e0}, !- Handle
  Default Surface Constructions 4,        !- Name
  {6af02139-a93b-453f-b3e6-6c0f8f54564b}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {28486f04-c348-40c8-b94c-d532f477b65b}, !- Handle
  Default Surface Constructions 5,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0f3625a0-90f8-480d-a2e3-b48dc7e57ae9}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9e1c75f-7347-480f-925d-c959c25ccfb1}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0ce890b3-086e-4316-b7d8-d49326bb19b3}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Building,
  {f7d9332d-1acd-4c27-9e5d-26fcadc22b06}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {e7a01ce4-1308-4209-b4b3-a56d361c602f}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ScheduleTypeLimits,
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {3af987d3-bb65-46bf-8622-3a68a103e7db}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {78a7e76b-56f0-40e0-9ec1-39469b1c92f5}, !- Handle
  Generic Office Heating,                 !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  {69f8320e-b999-42f8-a383-042ca2f63270}, !- Default Day Schedule Name
  {4a8b52ea-6ea7-4999-b2a9-2e717185770f}, !- Summer Design Day Schedule Name
  {fee34308-8782-410d-8046-5eefbec783a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69f8320e-b999-42f8-a383-042ca2f63270}, !- Handle
  Schedule Day 1,                         !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16244062-b705-4f0d-b9b4-d6764b326be4}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a8b52ea-6ea7-4999-b2a9-2e717185770f}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn 1, !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c6b6f5f-d784-451f-bd1c-a589a466d75f}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  5,                                      !- Minute 1
  17.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  6,                                      !- Minute 2
  19.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  7,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  22,                                     !- Minute 4
  15.6,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {fee34308-8782-410d-8046-5eefbec783a0}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  5,                                      !- Minute 1
  17.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  6,                                      !- Minute 2
  19.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  7,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  22,                                     !- Minute 4
  15.6,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {efe80a2f-8138-40bc-b74b-f767134a9204}, !- Handle
  Schedule Rule 1,                        !- Name
  {78a7e76b-56f0-40e0-9ec1-39469b1c92f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ecb57493-f4f8-4fa3-ad24-24eb15bf50cf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecb57493-f4f8-4fa3-ad24-24eb15bf50cf}, !- Handle
  Schedule Day 2,                         !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:YearDescription,
  {d13d9653-8152-481b-bb62-accf27b4e644}; !- Handle

OS:Schedule:Rule,
  {a12294ea-a79e-4f2a-a770-4d6c755563c3}, !- Handle
  Schedule Rule 2,                        !- Name
  {78a7e76b-56f0-40e0-9ec1-39469b1c92f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4950114-ed7f-4234-a28e-5246c5f4ffec}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4950114-ed7f-4234-a28e-5246c5f4ffec}, !- Handle
  Schedule Day 3,                         !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  21,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {58d3a81f-a58e-4623-889f-3d100a756704}, !- Handle
  Generic Office Activity,                !- Name
  {3af987d3-bb65-46bf-8622-3a68a103e7db}, !- Schedule Type Limits Name
  {109fbd1c-c0b0-4d65-98fb-5f5617e85b3f}, !- Default Day Schedule Name
  {1b08a5ee-289d-4b83-9607-98e173508b54}, !- Summer Design Day Schedule Name
  {1eeb6ece-7469-4301-8c3d-75f25493784c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {109fbd1c-c0b0-4d65-98fb-5f5617e85b3f}, !- Handle
  Schedule Day 4,                         !- Name
  {3af987d3-bb65-46bf-8622-3a68a103e7db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7446798-c7ff-48e1-a083-d6620d0e6ed7}, !- Handle
  OfficeMedium ACTIVITY_SCH_Default_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b08a5ee-289d-4b83-9607-98e173508b54}, !- Handle
  OfficeMedium ACTIVITY_SCH_Default_SmrDsn 1, !- Name
  {3af987d3-bb65-46bf-8622-3a68a103e7db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41cfa6db-175e-45b1-81ec-647c0fe6fa4a}, !- Handle
  OfficeMedium ACTIVITY_SCH_Default_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eeb6ece-7469-4301-8c3d-75f25493784c}, !- Handle
  OfficeMedium ACTIVITY_SCH_Default_WntrDsn 1, !- Name
  {3af987d3-bb65-46bf-8622-3a68a103e7db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f3fd02b-113e-425a-8d9b-22b7304435fb}, !- Handle
  Generic Office Cooling,                 !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  {e0c5a09e-d547-479a-8e6b-d67f519eac79}, !- Default Day Schedule Name
  {50d2a36c-1bfe-46d7-bbc8-75c90932afa5}, !- Summer Design Day Schedule Name
  {488cf217-341e-4759-8dd5-73837fa9a9f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0c5a09e-d547-479a-8e6b-d67f519eac79}, !- Handle
  Schedule Day 5,                         !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea50ea66-216d-4d4a-b698-07740b25a34e}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  5,                                      !- Minute 1
  25.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  6,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  7,                                      !- Hour 3
  7,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  22,                                     !- Minute 4
  26.7,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {50d2a36c-1bfe-46d7-bbc8-75c90932afa5}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  5,                                      !- Minute 1
  25.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  6,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  7,                                      !- Hour 3
  7,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  22,                                     !- Minute 4
  26.7,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {eb9b5d6f-6fee-4715-81aa-7777ea637ce6}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {488cf217-341e-4759-8dd5-73837fa9a9f6}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn 1, !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58fc3b9d-f0ff-4d5e-bc23-50676847b8fc}, !- Handle
  Schedule Rule 3,                        !- Name
  {5f3fd02b-113e-425a-8d9b-22b7304435fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89f9760a-d137-483e-8e43-bab8919fbdad}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89f9760a-d137-483e-8e43-bab8919fbdad}, !- Handle
  Schedule Day 6,                         !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {40df4f14-bf77-46c5-8ae2-d11c8f1ba16b}, !- Handle
  Schedule Rule 4,                        !- Name
  {5f3fd02b-113e-425a-8d9b-22b7304435fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4da841f5-e187-4188-ba69-72b28e7ef16d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4da841f5-e187-4188-ba69-72b28e7ef16d}, !- Handle
  Schedule Day 7,                         !- Name
  {2d3c8e12-2a6f-48fc-afb0-d0192cdf5b5d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  24,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {d1f1ba81-f65d-45cb-b4b3-3d07ce79ec0d}, !- Handle
  Generic Office Equipment,               !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  {7af596e7-e5cf-41d8-87bf-b1457abeb955}, !- Default Day Schedule Name
  {c0592850-e5a2-49fd-9679-21dac0f2141b}, !- Summer Design Day Schedule Name
  {4ffe0248-b438-4123-97e6-354116b19fb1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7af596e7-e5cf-41d8-87bf-b1457abeb955}, !- Handle
  Schedule Day 8,                         !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288107175,                            !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2307553806,                           !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dc6cf7ba-6d45-4bd4-8f42-43c26f74de1e}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0592850-e5a2-49fd-9679-21dac0f2141b}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1, !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a2f4c9a-ca9b-45d0-b40f-6b43a737fe39}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ffe0248-b438-4123-97e6-354116b19fb1}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1, !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f400c069-b03c-4e86-95ca-5b5144ee1969}, !- Handle
  Schedule Rule 5,                        !- Name
  {d1f1ba81-f65d-45cb-b4b3-3d07ce79ec0d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bf446fa-0621-4198-a266-8ad0c6b74ec9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bf446fa-0621-4198-a266-8ad0c6b74ec9}, !- Handle
  Schedule Day 9,                         !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.381234796,                            !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.857778291,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.762469592,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.857778291,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.476543495,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.381234796,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {219ac35b-547f-4294-aa44-a23440f5ee8d}, !- Handle
  Schedule Rule 6,                        !- Name
  {d1f1ba81-f65d-45cb-b4b3-3d07ce79ec0d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {465f6720-0f2f-4d08-b34c-f706594f9992}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {465f6720-0f2f-4d08-b34c-f706594f9992}, !- Handle
  Schedule Day 10,                        !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.381234796,                            !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.476543495,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3335804465,                           !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.285926097,                            !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2307553806,                           !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {f3002560-4be7-4bd5-b8f9-75e48484af03}, !- Handle
  Generic Office Infiltration,            !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  {2f84b5e6-48ee-42a6-9886-fc24da3ba747}, !- Default Day Schedule Name
  {4514b726-118a-453b-a974-c9bcc93ab6a4}, !- Summer Design Day Schedule Name
  {d8f1b96c-6db7-4f1c-8230-3541cec17798}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f84b5e6-48ee-42a6-9886-fc24da3ba747}, !- Handle
  Schedule Day 11,                        !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8306143-a8d4-49d6-8638-339bdc8eaa42}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  6,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  22,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4514b726-118a-453b-a974-c9bcc93ab6a4}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1, !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  6,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  22,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {97def22f-4767-42e5-97be-d213c0813556}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  6,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  18,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d8f1b96c-6db7-4f1c-8230-3541cec17798}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1, !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  6,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  18,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9ef56024-903e-4809-8667-fa6e5c441178}, !- Handle
  Schedule Rule 7,                        !- Name
  {f3002560-4be7-4bd5-b8f9-75e48484af03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {435c9b48-49eb-4da7-be04-2f9d8e0b9131}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {435c9b48-49eb-4da7-be04-2f9d8e0b9131}, !- Handle
  Schedule Day 12,                        !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b36d548-e690-4bc8-8f5b-4378dd2773ea}, !- Handle
  Schedule Rule 8,                        !- Name
  {f3002560-4be7-4bd5-b8f9-75e48484af03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a0e5028-6e96-4a1e-9b7b-f3acdc227ba9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a0e5028-6e96-4a1e-9b7b-f3acdc227ba9}, !- Handle
  Schedule Day 13,                        !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {68497885-7f43-4767-8e6c-28a96c8925da}, !- Handle
  Generic Office Lighting,                !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  {83344514-ea08-4e0e-a8ba-cd1c96e0e17b}, !- Default Day Schedule Name
  {2386eac5-c261-47ac-86b8-f592e043b4df}, !- Summer Design Day Schedule Name
  {9cf28b7a-9689-423d-a7df-08ab0208ccec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83344514-ea08-4e0e-a8ba-cd1c96e0e17b}, !- Handle
  Schedule Day 14,                        !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04311628,                             !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4b1aa10f-05ce-43cd-9e97-ce7dbf7c6d7f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2386eac5-c261-47ac-86b8-f592e043b4df}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1, !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7eab0e4-0e10-4fe8-bed0-bd400067de6d}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cf28b7a-9689-423d-a7df-08ab0208ccec}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1, !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0cc7c90-fd13-4a46-a608-ba9c996dd579}, !- Handle
  Schedule Rule 9,                        !- Name
  {68497885-7f43-4767-8e6c-28a96c8925da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08d4da11-ce38-4af7-9a5a-e9410bb9f954}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08d4da11-ce38-4af7-9a5a-e9410bb9f954}, !- Handle
  Schedule Day 15,                        !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.77609304,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4311628,                              !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25869768,                             !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.17246512,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.08623256,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04311628,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {dbfcdc9b-4432-4b87-b847-dc1df9ec94a6}, !- Handle
  Schedule Rule 10,                       !- Name
  {68497885-7f43-4767-8e6c-28a96c8925da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {74439dd9-8369-4b89-87be-d5e1b0034c71}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74439dd9-8369-4b89-87be-d5e1b0034c71}, !- Handle
  Schedule Day 16,                        !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08623256,                             !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25869768,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.12934884,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.04311628,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {3419becc-7adb-4067-8c8c-0f75c37f80b9}, !- Handle
  Generic Office Occupancy,               !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  {7dffb139-bb49-45f2-88fd-4df86cd8a2fc}, !- Default Day Schedule Name
  {2dee0671-9de0-4461-8519-68d9cd649a99}, !- Summer Design Day Schedule Name
  {1e59c772-d40f-4fea-b8ab-12016635c892}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7dffb139-bb49-45f2-88fd-4df86cd8a2fc}, !- Handle
  Schedule Day 17,                        !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e1f97e5d-1b25-43e2-b0df-0daf63d74843}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  6,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  22,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2dee0671-9de0-4461-8519-68d9cd649a99}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn 1,     !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  6,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  22,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6fa1fc99-d489-47b5-a4cf-1f3ca965878c}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e59c772-d40f-4fea-b8ab-12016635c892}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn 1,    !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4c591e5-2379-4a8b-bf71-50cdcc10ff1b}, !- Handle
  Schedule Rule 11,                       !- Name
  {3419becc-7adb-4067-8c8c-0f75c37f80b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7eb6f843-db6b-431b-9472-e92083f79a1e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7eb6f843-db6b-431b-9472-e92083f79a1e}, !- Handle
  Schedule Day 18,                        !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.95,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {2b0d9aaf-3fff-4b8f-b00b-1c0112cf54eb}, !- Handle
  Schedule Rule 12,                       !- Name
  {3419becc-7adb-4067-8c8c-0f75c37f80b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d285d432-4c0a-49bf-b27a-bd3d29e26492}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d285d432-4c0a-49bf-b27a-bd3d29e26492}, !- Handle
  Schedule Day 19,                        !- Name
  {b4e4662f-3ed3-464c-a029-a93f5378bd4c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:SpaceType,
  {22d53a95-a787-4c26-82de-565fae550cd1}, !- Handle
  Generic Office Program,                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {bda5065f-ff15-4662-95e0-bd6312604e9c}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {3ffac5e8-c59f-403c-85b6-e9592f8e3308}, !- Handle
  People Definition 1,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0565,                                 !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {aa334e6c-136a-4f7e-9db9-4e73181b9487}, !- Handle
  Generic Office People,                  !- Name
  {3ffac5e8-c59f-403c-85b6-e9592f8e3308}, !- People Definition Name
  {22d53a95-a787-4c26-82de-565fae550cd1}, !- Space or SpaceType Name
  {3419becc-7adb-4067-8c8c-0f75c37f80b9}, !- Number of People Schedule Name
  {58d3a81f-a58e-4623-889f-3d100a756704}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cc181306-fd26-46e1-84e8-967d4208c453}, !- Handle
  Lights Definition 1,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.55,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4b2023e8-57f8-4dd5-a65a-9c4d47d38d93}, !- Handle
  Generic Office Lighting,                !- Name
  {cc181306-fd26-46e1-84e8-967d4208c453}, !- Lights Definition Name
  {22d53a95-a787-4c26-82de-565fae550cd1}, !- Space or SpaceType Name
  {68497885-7f43-4767-8e6c-28a96c8925da}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e875555e-ecbb-4f04-b499-8595a2090943}, !- Handle
  Electric Equipment Definition 1,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.33,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cc138d80-6d95-4447-920a-ac3d2643b63a}, !- Handle
  Generic Office Equipment,               !- Name
  {e875555e-ecbb-4f04-b499-8595a2090943}, !- Electric Equipment Definition Name
  {22d53a95-a787-4c26-82de-565fae550cd1}, !- Space or SpaceType Name
  {d1f1ba81-f65d-45cb-b4b3-3d07ce79ec0d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {27d60658-3d80-40b1-8330-e7d4d12cb1c0}, !- Handle
  Generic Office Infiltration,            !- Name
  {22d53a95-a787-4c26-82de-565fae550cd1}, !- Space or SpaceType Name
  {f3002560-4be7-4bd5-b8f9-75e48484af03}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002266,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {bda5065f-ff15-4662-95e0-bd6312604e9c}, !- Handle
  Generic Office Ventilation,             !- Name
  ,                                       !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {1f6c343b-a09f-4298-9def-b42f6dc54058}, !- Handle
  FirstFloor,                             !- Name
  {22d53a95-a787-4c26-82de-565fae550cd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {04a82c15-acbd-4215-9ce5-b6cd116c7e04}; !- Thermal Zone Name

OS:Surface,
  {7c35c5ff-dbd1-4ddb-8eee-3221876e8484}, !- Handle
  FirstFloor_Bottom,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f6c343b-a09f-4298-9def-b42f6dc54058}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2b933caf-1d8f-41cf-ba23-585ec48d443a}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {40407d0a-e55f-4197-bcff-a9ab0c6f2d3e}, !- Handle
  FirstFloor_Front,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f6c343b-a09f-4298-9def-b42f6dc54058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 3;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54ac8cb8-f682-4ec2-b894-a5756dd40f84}, !- Handle
  FirstFloor_Front_Glz0,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40407d0a-e55f-4197-bcff-a9ab0c6f2d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23606797749979, 10, 2.17082039324994, !- X,Y,Z Vertex 1 {m}
  7.23606797749979, 10, 0.829179606750063, !- X,Y,Z Vertex 2 {m}
  2.76393202250021, 10, 0.829179606750063, !- X,Y,Z Vertex 3 {m}
  2.76393202250021, 10, 2.17082039324994; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d04f485e-6d75-481a-a559-e761b250d036}, !- Handle
  Shading Surface Group 2,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {b9c2302a-34d3-41bc-9d4d-8fedb2bd2a25}, !- Handle
  Shading Surface Group 3,                !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {26eacba5-afa0-4945-83e3-c31397ec2692}, !- Handle
  FirstFloor_Right,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f6c343b-a09f-4298-9def-b42f6dc54058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8afe7afc-d0e0-4711-b95c-c2d1f92a6bf3}, !- Handle
  FirstFloor_Right_Glz0,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26eacba5-afa0-4945-83e3-c31397ec2692}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 2.76393202250021, 2.17082039324994, !- X,Y,Z Vertex 1 {m}
  10, 2.76393202250021, 0.829179606750063, !- X,Y,Z Vertex 2 {m}
  10, 7.23606797749979, 0.829179606750063, !- X,Y,Z Vertex 3 {m}
  10, 7.23606797749979, 2.17082039324994; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8e16941c-1e3a-4b04-8157-c537e8e53cc1}, !- Handle
  Shading Surface Group 4,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {9c27dd0a-0948-43ff-8ee6-130e5fc4c72b}, !- Handle
  Shading Surface Group 5,                !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {3f931836-37d6-400e-b134-81c1bf9b480e}, !- Handle
  FirstFloor_Back,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f6c343b-a09f-4298-9def-b42f6dc54058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f17aa33-d9a5-4fe2-97b2-eb252151521d}, !- Handle
  FirstFloor_Back_Glz0,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f931836-37d6-400e-b134-81c1bf9b480e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.76393202250021, 0, 2.17082039324994,  !- X,Y,Z Vertex 1 {m}
  2.76393202250021, 0, 0.829179606750063, !- X,Y,Z Vertex 2 {m}
  7.23606797749979, 0, 0.829179606750063, !- X,Y,Z Vertex 3 {m}
  7.23606797749979, 0, 2.17082039324994;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0a776598-87d7-4618-b7d0-4c4f4828800a}, !- Handle
  Shading Surface Group 6,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {e1f91ac8-e7b0-4e9c-81be-0e322ff2385d}, !- Handle
  Shading Surface Group 7,                !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {1c036043-e63f-45d4-970b-c6149af734b1}, !- Handle
  FirstFloor_Left,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f6c343b-a09f-4298-9def-b42f6dc54058}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f0eb830-280e-42d3-8bd5-486218e735ac}, !- Handle
  FirstFloor_Left_Glz0,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c036043-e63f-45d4-970b-c6149af734b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.23606797749979, 2.17082039324994,  !- X,Y,Z Vertex 1 {m}
  0, 7.23606797749979, 0.829179606750063, !- X,Y,Z Vertex 2 {m}
  0, 2.76393202250021, 0.829179606750063, !- X,Y,Z Vertex 3 {m}
  0, 2.76393202250021, 2.17082039324994;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {683b8d74-5f9a-42d1-a121-58d8c07ce2df}, !- Handle
  Shading Surface Group 8,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {d9865c1e-bd70-44dd-a1c4-69e640bbc0a9}, !- Handle
  Shading Surface Group 9,                !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {7a4f6139-c48a-4af6-a240-ca42667e549b}, !- Handle
  FirstFloor_Top,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f6c343b-a09f-4298-9def-b42f6dc54058}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a6ba9e-9af0-4613-afc4-35ee390eb053}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d3737624-aa02-4093-8885-329b2b196fd0}, !- Handle
  Shading Surface Group 10,               !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {41336b57-b9a2-49fa-a2dc-bcc2ba964533}, !- Handle
  Shading Surface Group 11,               !- Name
  Building;                               !- Shading Surface Type

OS:ThermalZone,
  {04a82c15-acbd-4215-9ce5-b6cd116c7e04}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41ef48b2-721f-4a37-ab87-cce89b6d3737}, !- Zone Air Inlet Port List
  {e9b1ddb5-b644-4486-bbcc-9d05232b32b3}, !- Zone Air Exhaust Port List
  {023ab66a-e20d-47e1-bf22-66143e3db5bb}, !- Zone Air Node Name
  {b0fc9e54-39dd-430a-898b-75cbe943c117}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97a08ea6-8806-4b79-929d-ac5a4dbf2009}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3faf9e1b-6679-41e8-93f9-9d0f8657952e}, !- Handle
  Node 1,                                 !- Name
  {023ab66a-e20d-47e1-bf22-66143e3db5bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {023ab66a-e20d-47e1-bf22-66143e3db5bb}, !- Handle
  {dc9d598c-4c83-4ef0-8079-5cf5dad8c8ab}, !- Name
  {04a82c15-acbd-4215-9ce5-b6cd116c7e04}, !- Source Object
  11,                                     !- Outlet Port
  {3faf9e1b-6679-41e8-93f9-9d0f8657952e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41ef48b2-721f-4a37-ab87-cce89b6d3737}, !- Handle
  {1831507e-03e2-42dc-b549-ac1a5a26cffd}, !- Name
  {04a82c15-acbd-4215-9ce5-b6cd116c7e04}, !- HVAC Component
  {96d221b0-da09-4c47-991b-3d9b3f38830a}; !- Port 1

OS:PortList,
  {e9b1ddb5-b644-4486-bbcc-9d05232b32b3}, !- Handle
  {75c6d813-5cbf-4f9e-8d3e-fa0bb32d4532}, !- Name
  {04a82c15-acbd-4215-9ce5-b6cd116c7e04}, !- HVAC Component
  {7301e7b5-8bde-49dd-ada6-432b2b1fb557}; !- Port 1

OS:PortList,
  {b0fc9e54-39dd-430a-898b-75cbe943c117}, !- Handle
  {6ee0a22e-0f1e-43e0-ab51-74308f53bda7}, !- Name
  {04a82c15-acbd-4215-9ce5-b6cd116c7e04}; !- HVAC Component

OS:Sizing:Zone,
  {f655d095-6928-48cb-ac54-6dc9aaf32f1a}, !- Handle
  {04a82c15-acbd-4215-9ce5-b6cd116c7e04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {386880c7-fcf7-428f-a06f-c78cd27b93b1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {04a82c15-acbd-4215-9ce5-b6cd116c7e04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d7fe2e9-be31-4c7c-ae6d-36dcbe4a50df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermostatSetpoint:DualSetpoint,
  {97a08ea6-8806-4b79-929d-ac5a4dbf2009}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {78a7e76b-56f0-40e0-9ec1-39469b1c92f5}, !- Heating Setpoint Temperature Schedule Name
  {5f3fd02b-113e-425a-8d9b-22b7304435fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {4d7fe2e9-be31-4c7c-ae6d-36dcbe4a50df}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {49aff437-9115-4009-a6ff-ced2da176485}, !- Zone Supply Air Node Name
  {7c705218-bf59-419a-854f-f0891379237f}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {8f910f75-31bb-4d4a-bdd2-654045a9ff3b}, !- Handle
  Node 2,                                 !- Name
  {7301e7b5-8bde-49dd-ada6-432b2b1fb557}, !- Inlet Port
  {49aff437-9115-4009-a6ff-ced2da176485}; !- Outlet Port

OS:Connection,
  {7301e7b5-8bde-49dd-ada6-432b2b1fb557}, !- Handle
  {faae0254-ce5c-4707-a6f6-9b3d86475852}, !- Name
  {e9b1ddb5-b644-4486-bbcc-9d05232b32b3}, !- Source Object
  3,                                      !- Outlet Port
  {8f910f75-31bb-4d4a-bdd2-654045a9ff3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49aff437-9115-4009-a6ff-ced2da176485}, !- Handle
  {3fa5ec3d-75bc-4dc1-8039-525ee996affb}, !- Name
  {8f910f75-31bb-4d4a-bdd2-654045a9ff3b}, !- Source Object
  3,                                      !- Outlet Port
  {4d7fe2e9-be31-4c7c-ae6d-36dcbe4a50df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b43dcb82-4555-43d2-9602-56bccb60dee0}, !- Handle
  Node 3,                                 !- Name
  {7c705218-bf59-419a-854f-f0891379237f}, !- Inlet Port
  {96d221b0-da09-4c47-991b-3d9b3f38830a}; !- Outlet Port

OS:Connection,
  {96d221b0-da09-4c47-991b-3d9b3f38830a}, !- Handle
  {0a283c19-d00a-47a0-97dc-ed12734ff99c}, !- Name
  {b43dcb82-4555-43d2-9602-56bccb60dee0}, !- Source Object
  3,                                      !- Outlet Port
  {41ef48b2-721f-4a37-ab87-cce89b6d3737}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c705218-bf59-419a-854f-f0891379237f}, !- Handle
  {256856ab-8ef6-4861-a369-e646244a9840}, !- Name
  {4d7fe2e9-be31-4c7c-ae6d-36dcbe4a50df}, !- Source Object
  4,                                      !- Outlet Port
  {b43dcb82-4555-43d2-9602-56bccb60dee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ffe0df39-6eb9-4131-ae0d-a25e0e7f43b4}, !- Handle
  SecondFloor,                            !- Name
  {22d53a95-a787-4c26-82de-565fae550cd1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {baff9db5-745c-4ab5-956a-e47410e5b755}; !- Thermal Zone Name

OS:Surface,
  {c6a6ba9e-9af0-4613-afc4-35ee390eb053}, !- Handle
  SecondFloor_Bottom,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffe0df39-6eb9-4131-ae0d-a25e0e7f43b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a4f6139-c48a-4af6-a240-ca42667e549b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1d71302e-837e-4a83-afb8-03cea3f33184}, !- Handle
  Shading Surface Group 12,               !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {43b3d2ea-33b2-47d2-bd52-d115951df799}, !- Handle
  SecondFloor_Front,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffe0df39-6eb9-4131-ae0d-a25e0e7f43b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 6;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4125c32d-b55b-46bf-8a97-527c12f63c14}, !- Handle
  SecondFloor_Front_Glz0,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43b3d2ea-33b2-47d2-bd52-d115951df799}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.23606797749979, 10, 5.17082039324994, !- X,Y,Z Vertex 1 {m}
  7.23606797749979, 10, 3.82917960675006, !- X,Y,Z Vertex 2 {m}
  2.76393202250021, 10, 3.82917960675006, !- X,Y,Z Vertex 3 {m}
  2.76393202250021, 10, 5.17082039324994; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9e874c76-50e9-40b7-8354-2285d247b518}, !- Handle
  Shading Surface Group 13,               !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {6cc533b4-b3d5-4eeb-b3e9-26420f190c07}, !- Handle
  Shading Surface Group 14,               !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {de9c48b0-07b6-4392-9251-619f81ba630b}, !- Handle
  SecondFloor_Right,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffe0df39-6eb9-4131-ae0d-a25e0e7f43b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 6;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82ef5abf-b25b-42ae-b82d-58a5b8926d40}, !- Handle
  SecondFloor_Right_Glz0,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de9c48b0-07b6-4392-9251-619f81ba630b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 2.76393202250021, 5.17082039324994, !- X,Y,Z Vertex 1 {m}
  10, 2.76393202250021, 3.82917960675006, !- X,Y,Z Vertex 2 {m}
  10, 7.23606797749979, 3.82917960675006, !- X,Y,Z Vertex 3 {m}
  10, 7.23606797749979, 5.17082039324994; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ef793a8c-c414-4245-b698-2fa758909602}, !- Handle
  Shading Surface Group 15,               !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {37144d3c-9129-44e5-aa50-e1952836ccf2}, !- Handle
  Shading Surface Group 16,               !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {32a81cd8-c83e-43ab-ba5b-c7f446678ffd}, !- Handle
  SecondFloor_Back,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffe0df39-6eb9-4131-ae0d-a25e0e7f43b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e617dd8d-a831-4b66-9ec5-0471cc5a2a67}, !- Handle
  SecondFloor_Back_Glz0,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32a81cd8-c83e-43ab-ba5b-c7f446678ffd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.76393202250021, 0, 5.17082039324994,  !- X,Y,Z Vertex 1 {m}
  2.76393202250021, 0, 3.82917960675006,  !- X,Y,Z Vertex 2 {m}
  7.23606797749979, 0, 3.82917960675006,  !- X,Y,Z Vertex 3 {m}
  7.23606797749979, 0, 5.17082039324994;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {986cba99-2b51-4fe5-bd33-8438fc0d5f68}, !- Handle
  Shading Surface Group 17,               !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {46534609-b531-4d23-9236-4d1a74546a7e}, !- Handle
  Shading Surface Group 18,               !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {a3c0c05c-5f4e-4567-8f21-7931e81acaa4}, !- Handle
  SecondFloor_Left,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffe0df39-6eb9-4131-ae0d-a25e0e7f43b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a69c46f5-4184-4369-83a5-277b96b304ca}, !- Handle
  SecondFloor_Left_Glz0,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a3c0c05c-5f4e-4567-8f21-7931e81acaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.23606797749979, 5.17082039324994,  !- X,Y,Z Vertex 1 {m}
  0, 7.23606797749979, 3.82917960675006,  !- X,Y,Z Vertex 2 {m}
  0, 2.76393202250021, 3.82917960675006,  !- X,Y,Z Vertex 3 {m}
  0, 2.76393202250021, 5.17082039324994;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b0be83f3-6a2d-4ad5-bb0b-11ad72054858}, !- Handle
  Shading Surface Group 19,               !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {cb9e2660-d5e5-4ceb-abd0-2a19b6308f69}, !- Handle
  Shading Surface Group 20,               !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {64a1756d-51df-46d5-a12f-37177705d081}, !- Handle
  SecondFloor_Top,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ffe0df39-6eb9-4131-ae0d-a25e0e7f43b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d091114-dfe7-4331-b14c-c46315d24984}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 6,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {904b1b5a-80a2-45de-9eb6-62519f524a32}, !- Handle
  Shading Surface Group 21,               !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {7f6c8135-5661-4cd4-bed6-d6d682249691}, !- Handle
  Shading Surface Group 22,               !- Name
  Building;                               !- Shading Surface Type

OS:ThermalZone,
  {baff9db5-745c-4ab5-956a-e47410e5b755}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23f2ec71-6f35-4949-a861-bd529c7896b3}, !- Zone Air Inlet Port List
  {6ac10ffc-d5e8-49fe-9f0c-6aa0ea252e23}, !- Zone Air Exhaust Port List
  {e467c611-9e93-4e69-adde-b52b5ea6685f}, !- Zone Air Node Name
  {f06b00b6-1e09-4675-afcc-2eaafc67b7fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {923181dc-f3da-4d80-a74a-5a73ba0ff8ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6381551-ade5-459d-b816-8c6735ff54bb}, !- Handle
  Node 4,                                 !- Name
  {e467c611-9e93-4e69-adde-b52b5ea6685f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e467c611-9e93-4e69-adde-b52b5ea6685f}, !- Handle
  {68de19e9-4636-4e5c-8b0a-a0cabc1fada8}, !- Name
  {baff9db5-745c-4ab5-956a-e47410e5b755}, !- Source Object
  11,                                     !- Outlet Port
  {a6381551-ade5-459d-b816-8c6735ff54bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23f2ec71-6f35-4949-a861-bd529c7896b3}, !- Handle
  {cda1cc02-57fa-4e0a-abf3-174bcf1caf29}, !- Name
  {baff9db5-745c-4ab5-956a-e47410e5b755}, !- HVAC Component
  {e0afdb95-be9d-42bd-a063-3db924817a7c}; !- Port 1

OS:PortList,
  {6ac10ffc-d5e8-49fe-9f0c-6aa0ea252e23}, !- Handle
  {fb576b8d-37a3-4d7d-bd10-278cc976b953}, !- Name
  {baff9db5-745c-4ab5-956a-e47410e5b755}, !- HVAC Component
  {5e57951a-fab7-4474-b93e-ceb907e1fb3c}; !- Port 1

OS:PortList,
  {f06b00b6-1e09-4675-afcc-2eaafc67b7fd}, !- Handle
  {0da87f9f-65f9-4406-a04b-b46a1de302b5}, !- Name
  {baff9db5-745c-4ab5-956a-e47410e5b755}; !- HVAC Component

OS:Sizing:Zone,
  {fd42815a-9ea5-4fab-9a82-6b6f9a982a88}, !- Handle
  {baff9db5-745c-4ab5-956a-e47410e5b755}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d231109-f199-4c7a-83c1-270451396ef6}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {baff9db5-745c-4ab5-956a-e47410e5b755}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {596d2e5c-cf56-4099-8207-6cc0135a372c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {596d2e5c-cf56-4099-8207-6cc0135a372c}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {7d276a1e-a202-46ce-86a1-10a2561a2eca}, !- Zone Supply Air Node Name
  {d9438039-4832-43c0-acfd-c35522225e9d}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {b4967001-3e81-4a28-a61a-801413b6a588}, !- Handle
  Node 5,                                 !- Name
  {5e57951a-fab7-4474-b93e-ceb907e1fb3c}, !- Inlet Port
  {7d276a1e-a202-46ce-86a1-10a2561a2eca}; !- Outlet Port

OS:Connection,
  {5e57951a-fab7-4474-b93e-ceb907e1fb3c}, !- Handle
  {dbdbc955-c2be-4cb2-b07b-a634b8f5ba40}, !- Name
  {6ac10ffc-d5e8-49fe-9f0c-6aa0ea252e23}, !- Source Object
  3,                                      !- Outlet Port
  {b4967001-3e81-4a28-a61a-801413b6a588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d276a1e-a202-46ce-86a1-10a2561a2eca}, !- Handle
  {de6f9f89-9347-4f1d-bdce-7d048182895b}, !- Name
  {b4967001-3e81-4a28-a61a-801413b6a588}, !- Source Object
  3,                                      !- Outlet Port
  {596d2e5c-cf56-4099-8207-6cc0135a372c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e40cf7b-76d3-4b4f-9e4f-d036cb405449}, !- Handle
  Node 6,                                 !- Name
  {d9438039-4832-43c0-acfd-c35522225e9d}, !- Inlet Port
  {e0afdb95-be9d-42bd-a063-3db924817a7c}; !- Outlet Port

OS:Connection,
  {e0afdb95-be9d-42bd-a063-3db924817a7c}, !- Handle
  {08c768c9-e856-4868-8f8b-83cf9cdf14ea}, !- Name
  {8e40cf7b-76d3-4b4f-9e4f-d036cb405449}, !- Source Object
  3,                                      !- Outlet Port
  {23f2ec71-6f35-4949-a861-bd529c7896b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9438039-4832-43c0-acfd-c35522225e9d}, !- Handle
  {03812432-33c1-46ea-b8d5-20b19c086aba}, !- Name
  {596d2e5c-cf56-4099-8207-6cc0135a372c}, !- Source Object
  4,                                      !- Outlet Port
  {8e40cf7b-76d3-4b4f-9e4f-d036cb405449}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7f2c45d5-06e7-4ee5-984b-9602ab801a46}, !- Handle
  Attic,                                  !- Name
  {22d53a95-a787-4c26-82de-565fae550cd1}, !- Space Type Name
  {87d539dc-3af8-4586-8623-9aa387bdd224}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {83b5e55e-2c52-4d04-8afa-fcf5ee8cdde5}; !- Thermal Zone Name

OS:Surface,
  {1d091114-dfe7-4331-b14c-c46315d24984}, !- Handle
  AtticFace1,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f2c45d5-06e7-4ee5-984b-9602ab801a46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64a1756d-51df-46d5-a12f-37177705d081}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 6,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 6,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fa51a521-c753-48db-88ca-6cd688e85e9f}, !- Handle
  Shading Surface Group 23,               !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {20d21a2b-fa4c-4abf-bf74-9af5b56d7268}, !- Handle
  AtticFace2,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f2c45d5-06e7-4ee5-984b-9602ab801a46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 10, 9,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 6,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 9;                                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4eef9f59-cdab-4f46-9b07-c051dc2a7662}, !- Handle
  Shading Surface Group 24,               !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {081a1c1e-fa00-47d7-8871-1c194f7d145e}, !- Handle
  AtticFace3,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f2c45d5-06e7-4ee5-984b-9602ab801a46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 9,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 6,                              !- X,Y,Z Vertex 3 {m}
  5, 10, 9;                               !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {acac6419-6d06-448c-932e-b0d0693052da}, !- Handle
  Shading Surface Group 25,               !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {8611092e-ae11-4b37-a4dd-4cd82426aa44}, !- Handle
  AtticFace4,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f2c45d5-06e7-4ee5-984b-9602ab801a46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  10, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  5, 0, 9;                                !- X,Y,Z Vertex 3 {m}

OS:ShadingSurfaceGroup,
  {ef24de96-26ce-433c-9fc4-c9248cfa7742}, !- Handle
  Shading Surface Group 26,               !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {5a54346c-d4b2-4fdd-a0b7-788aed0f4a70}, !- Handle
  AtticFace5,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f2c45d5-06e7-4ee5-984b-9602ab801a46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 6,                              !- X,Y,Z Vertex 1 {m}
  0, 10, 6,                               !- X,Y,Z Vertex 2 {m}
  5, 10, 9;                               !- X,Y,Z Vertex 3 {m}

OS:ShadingSurfaceGroup,
  {910240fc-a4a1-4c6a-bf40-e94051a90435}, !- Handle
  Shading Surface Group 27,               !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurfaceGroup,
  {a302aaa7-2a63-43d1-99dc-07102b400ec5}, !- Handle
  Shading Surface Group 28,               !- Name
  Building;                               !- Shading Surface Type

OS:ThermalZone,
  {83b5e55e-2c52-4d04-8afa-fcf5ee8cdde5}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efbcf334-51f1-4828-8400-018ae34d02d4}, !- Zone Air Inlet Port List
  {4af218ed-78d7-4f3a-8339-4f5a4f4c05b8}, !- Zone Air Exhaust Port List
  {897fb237-d7a2-4f69-b60e-7f38f8fcb9c7}, !- Zone Air Node Name
  {731fdd8b-fbac-4b58-b1d5-96ddd876fc0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddfcd8c8-5c20-4a76-9ed2-e1048922ccae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {029c8069-9a46-43ce-b619-a669b1f02bfb}, !- Handle
  Node 7,                                 !- Name
  {897fb237-d7a2-4f69-b60e-7f38f8fcb9c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {897fb237-d7a2-4f69-b60e-7f38f8fcb9c7}, !- Handle
  {90d00035-33fa-45ef-9cfa-97355f595b8a}, !- Name
  {83b5e55e-2c52-4d04-8afa-fcf5ee8cdde5}, !- Source Object
  11,                                     !- Outlet Port
  {029c8069-9a46-43ce-b619-a669b1f02bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efbcf334-51f1-4828-8400-018ae34d02d4}, !- Handle
  {f6eeafe4-a261-4fdd-af80-0af7ae6a157d}, !- Name
  {83b5e55e-2c52-4d04-8afa-fcf5ee8cdde5}; !- HVAC Component

OS:PortList,
  {4af218ed-78d7-4f3a-8339-4f5a4f4c05b8}, !- Handle
  {be6d8e4d-0214-4725-b1b0-39aab13fc84c}, !- Name
  {83b5e55e-2c52-4d04-8afa-fcf5ee8cdde5}; !- HVAC Component

OS:PortList,
  {731fdd8b-fbac-4b58-b1d5-96ddd876fc0c}, !- Handle
  {049e5bd2-e155-4e61-97af-818c545553b6}, !- Name
  {83b5e55e-2c52-4d04-8afa-fcf5ee8cdde5}; !- HVAC Component

OS:Sizing:Zone,
  {22fb1ffb-eeee-4421-8a1d-29318abd7ec7}, !- Handle
  {83b5e55e-2c52-4d04-8afa-fcf5ee8cdde5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9b1135f-041c-4d39-a2eb-0e20977c8dd2}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {83b5e55e-2c52-4d04-8afa-fcf5ee8cdde5}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {923181dc-f3da-4d80-a74a-5a73ba0ff8ac}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {78a7e76b-56f0-40e0-9ec1-39469b1c92f5}, !- Heating Setpoint Temperature Schedule Name
  {5f3fd02b-113e-425a-8d9b-22b7304435fb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddfcd8c8-5c20-4a76-9ed2-e1048922ccae}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {78a7e76b-56f0-40e0-9ec1-39469b1c92f5}, !- Heating Setpoint Temperature Schedule Name
  {5f3fd02b-113e-425a-8d9b-22b7304435fb}; !- Cooling Setpoint Temperature Schedule Name

